# บทที่ 2
# เอกสารและงานวิจัยที่เกี่ยวข้อง

โครงงานเรื่อง **การพัฒนาระบบตรวจวัดและแจ้งเตือนอุณหภูมิห้องเซิร์ฟเวอร์ สำนักงานสาธารณสุขจังหวัดอุดรธานี** มีวัตถุประสงค์เพื่อรับข้อมูลสภาพแวดล้อมจากอุปกรณ์ตรวจวัด บันทึกข้อมูล ประเมินค่าตามเกณฑ์ และแสดงผลพร้อมแจ้งเตือนให้ผู้ดูแลรับทราบได้สะดวกขึ้น ในบทนี้จึงรวบรวมแนวคิดเกี่ยวกับห้องเซิร์ฟเวอร์และการตรวจวัดสภาพแวดล้อม เทคโนโลยีอินเทอร์เน็ตของสรรพสิ่ง (Internet of Things: IoT) อุปกรณ์และซอฟต์แวร์ที่เกี่ยวข้อง หลักการแจ้งเตือน และงานวิจัยที่นำมาใช้เป็นแนวทางในการพัฒนา

รายละเอียดในบทนี้อ้างอิงจากโครงสร้างและซอร์สโค้ดของระบบต้นแบบที่พัฒนาในโครงงาน รวมทั้งเอกสารมาตรฐาน เอกสารผู้ผลิต และผลงานที่เผยแพร่แล้ว ระบบต้นแบบนี้เป็นระบบช่วยติดตามสภาพแวดล้อม ไม่ใช่อุปกรณ์ควบคุมระบบปรับอากาศหรือระบบเตือนภัยที่ผ่านการรับรองทางวิศวกรรม จึงควรพิจารณาความเหมาะสมของตำแหน่งติดตั้งและเกณฑ์แจ้งเตือนร่วมกับผู้ดูแลสถานที่ก่อนใช้งานจริง

## 2.1 ห้องเซิร์ฟเวอร์และความสำคัญของการตรวจวัดสภาพแวดล้อม

### 2.1.1 ความหมายและหน้าที่ของห้องเซิร์ฟเวอร์

ห้องเซิร์ฟเวอร์เป็นพื้นที่สำหรับติดตั้งเครื่องแม่ข่าย อุปกรณ์จัดเก็บข้อมูล อุปกรณ์เครือข่าย และอุปกรณ์สนับสนุนระบบสารสนเทศ อุปกรณ์เหล่านี้ทำงานต่อเนื่องและสร้างความร้อนระหว่างการประมวลผล หากอุณหภูมิหรือความชื้นไม่เหมาะสม อาจเพิ่มความเสี่ยงต่อการทำงานผิดปกติ อายุการใช้งานของอุปกรณ์ และความต่อเนื่องของบริการ ดังนั้นการดูแลห้องเซิร์ฟเวอร์จึงควรมีข้อมูลประกอบการสังเกต ไม่อาศัยการตรวจดู ณ สถานที่เพียงอย่างเดียว

ASHRAE Technical Committee 9.9 จัดทำแนวทางและองค์ความรู้สำหรับสถานที่และพื้นที่เทคโนโลยีสารสนเทศ โดยครอบคลุมหัวข้อสภาพแวดล้อม การระบายความร้อน และประสิทธิภาพพลังงาน แนวทางดังกล่าวเป็นแหล่งอ้างอิงสำหรับผู้ดูแลและผู้ออกแบบ แต่การกำหนดค่าที่ใช้กับสถานที่จริงควรพิจารณารุ่นอุปกรณ์ ลักษณะการติดตั้ง และข้อกำหนดของหน่วยงานร่วมด้วย [1]

### 2.1.2 ปัญหาของการตรวจสอบด้วยบุคลากรเพียงอย่างเดียว

การตรวจสอบด้วยการเดินเข้าไปอ่านค่าจากเครื่องมือหรือสังเกตสถานะเป็นระยะมีข้อจำกัด ได้แก่

1. ไม่สามารถเห็นค่าที่เปลี่ยนแปลงระหว่างช่วงเวลาที่ไม่มีผู้ตรวจสอบ
2. อาจทราบเหตุการณ์ผิดปกติล่าช้า หากไม่มีผู้ปฏิบัติงานอยู่ใกล้ห้อง
3. การจดบันทึกด้วยมืออาจไม่ต่อเนื่อง และเปรียบเทียบแนวโน้มย้อนหลังได้ยาก
4. การตรวจสอบหลายค่าและหลายอุปกรณ์อาจใช้เวลา และทำให้ผู้ดูแลได้รับข้อมูลไม่ครบถ้วน

ระบบตรวจวัดอัตโนมัติช่วยให้มีข้อมูลตามช่วงเวลาที่กำหนด เก็บประวัติ และแจ้งเหตุเมื่อค่าเกินเกณฑ์ อย่างไรก็ตาม ระบบดังกล่าวยังต้องคำนึงถึงความถูกต้องของเซนเซอร์ การเชื่อมต่อเครือข่าย ไฟฟ้า และการบำรุงรักษา

## 2.2 ตัวแปรที่เกี่ยวข้องกับการเฝ้าระวังห้องเซิร์ฟเวอร์

### 2.2.1 อุณหภูมิ

อุณหภูมิเป็นค่าที่ใช้ประเมินสภาพความร้อนบริเวณติดตั้งอุปกรณ์ โดยทั่วไปแสดงหน่วยเป็นองศาเซลเซียส (°C) ค่าที่อ่านได้จากเซนเซอร์เป็นค่าบริเวณตำแหน่งติดตั้ง จึงไม่ควรถือว่าแทนอุณหภูมิทุกจุดในห้องได้โดยอัตโนมัติ ตำแหน่งติดตั้ง ความใกล้ช่องลมร้อนหรือเย็น การไหลเวียนอากาศ และการสัมผัสความร้อนจากอุปกรณ์ล้วนมีผลต่อค่าที่วัดได้

ระบบต้นแบบใช้ค่าขีดจำกัดอุณหภูมิในการแยกสถานะปกติและผิดปกติ โดยค่าเริ่มต้นของ Backend กำหนดขอบเขตเตือนที่ต่ำกว่า 15°C หรือสูงกว่า 28°C และกำหนดภาวะวิกฤตเมื่อค่าต่ำกว่า 15°C หรือสูงกว่า 32°C ทั้งนี้หน้าจอ M5Stack แสดงช่วงเป้าหมาย 18–27°C สำหรับสถานะบนอุปกรณ์ ความต่างระหว่างค่าที่แสดงบนอุปกรณ์กับค่าขีดจำกัดเริ่มต้นของ Backend ควรได้รับการตรวจสอบและกำหนดให้สอดคล้องกับแนวปฏิบัติของสำนักงานก่อนการประเมินผลหรือใช้งานจริง

### 2.2.2 ความชื้นสัมพัทธ์

ความชื้นสัมพัทธ์ (Relative Humidity: RH) คือสัดส่วนของปริมาณไอน้ำในอากาศเทียบกับปริมาณสูงสุดที่อากาศสามารถรองรับได้ ณ อุณหภูมินั้น โดยมักแสดงเป็นร้อยละ (%RH) ความชื้นเป็นอีกหนึ่งค่าที่ควรติดตามในพื้นที่ติดตั้งอุปกรณ์อิเล็กทรอนิกส์ เพราะสภาพอากาศที่ไม่เหมาะสมอาจเป็นปัจจัยเสี่ยงต่ออุปกรณ์หรือสภาพแวดล้อมของห้อง

Backend ของระบบต้นแบบกำหนดค่าเริ่มต้นขอบเขตความชื้นไว้ที่ 20–70% RH และประเมินการแจ้งเตือนเมื่อค่าต่ำกว่าหรือสูงกว่าขอบเขตดังกล่าว ค่านี้เป็นค่าเริ่มต้นในโปรแกรม ไม่ใช่ข้อสรุปว่าเป็นค่ามาตรฐานที่เหมาะสมกับอุปกรณ์ทุกประเภท

### 2.2.3 ความดันบรรยากาศ

ความดันบรรยากาศเป็นค่าประกอบการติดตามสภาพแวดล้อม โดยระบบต้นแบบอ่านและจัดเก็บค่าความดันจากโมดูลเซนเซอร์ แต่ไม่ใช้ความดันเป็นเงื่อนไขแจ้งเตือนในกฎการประเมินปัจจุบัน การแสดงค่าความดันจึงควรเข้าใจว่าเป็นข้อมูลประกอบ ไม่ใช่ตัวชี้วัดความผิดปกติของเซิร์ฟเวอร์โดยตรง

### 2.2.4 สถานะการมีบุคคลและการเคลื่อนไหว

ข้อมูลการมีบุคคล (presence) และการเคลื่อนไหว (motion) ช่วยแสดงสถานะการใช้ห้อง ระบบต้นแบบรับข้อมูลทั้งสองค่า โดยให้สถานะการเคลื่อนไหวมีลำดับความสำคัญเหนือสถานะการมีบุคคล และต้องได้รับค่าไม่พบทั้ง presence และ motion ต่อเนื่องตามเวลาที่กำหนดจึงยืนยันสถานะไม่พบผู้ใช้งานได้ หากข้อมูลขาดหายหรือไม่สด ระบบจะแสดงสถานะไม่ทราบ แทนการสรุปว่าไม่มีผู้ใช้งาน ซึ่งช่วยแยกความแตกต่างระหว่าง “ไม่มีผู้ใช้งาน” กับ “ไม่มีข้อมูลจากเซนเซอร์”

ระบบจัดเก็บข้อมูล smoke_detected และ water_leak ได้ และ Backend มีกฎแจ้งเตือนสำหรับค่าเหล่านี้ แต่ชุดอุปกรณ์ที่บรรยายในโครงงานปัจจุบันยังไม่ได้เชื่อมต่อเซนเซอร์ควันหรือรั่วซึม จึงไม่ควรระบุว่าระบบต้นแบบตรวจจับเหตุการณ์ดังกล่าวจากฮาร์ดแวร์จริงได้

## 2.3 แนวคิดอินเทอร์เน็ตของสรรพสิ่ง

อินเทอร์เน็ตของสรรพสิ่ง (Internet of Things: IoT) หมายถึงแนวทางเชื่อมต่ออุปกรณ์กายภาพที่มีเซนเซอร์หรือหน่วยประมวลผลเข้ากับระบบสื่อสาร เพื่อให้สามารถรวบรวม แลกเปลี่ยน และนำข้อมูลไปใช้ได้ ในโครงงานนี้แนวคิด IoT แบ่งองค์ประกอบได้ดังนี้

1. **ชั้นอุปกรณ์ (Device Layer)** ทำหน้าที่อ่านสภาพแวดล้อมและสร้างข้อมูล ได้แก่ M5Stack และชุดเซนเซอร์
2. **ชั้นการสื่อสาร (Communication Layer)** นำส่งข้อมูลจากอุปกรณ์ไปยัง Backend ผ่านเครือข่าย โดยเฟิร์มแวร์ปัจจุบันส่งข้อมูลผ่าน HTTP API และระบบ Backend ยังมี MQTT subscriber สำหรับรับข้อมูลจาก publisher ที่ส่งมายัง topic ที่กำหนด
3. **ชั้นประมวลผลและจัดเก็บ (Processing and Storage Layer)** ตรวจสอบรูปแบบข้อมูล บันทึกลงฐานข้อมูล ประเมินเงื่อนไข และสร้างเหตุการณ์แจ้งเตือน
4. **ชั้นแสดงผลและแจ้งเตือน (Application Layer)** แสดงข้อมูลบน Dashboard และส่งข้อความ Telegram เมื่อกำหนดค่าเชื่อมต่อไว้

การแยกองค์ประกอบดังกล่าวช่วยให้ระบบสามารถทดสอบและปรับเปลี่ยนส่วนต่าง ๆ ได้ โดยต้องตรวจสอบให้แน่ใจว่าอุปกรณ์ใช้เส้นทางสื่อสารและรูปแบบข้อมูลตรงกับ Backend

## 2.4 อุปกรณ์และเซนเซอร์ที่ใช้ในโครงงาน

### 2.4.1 บอร์ด M5Stack

M5Stack เป็นอุปกรณ์ไมโครคอนโทรลเลอร์ที่ใช้พัฒนาอุปกรณ์ IoT โดยโครงงานนี้ใช้บอร์ด M5Stack ร่วมกับเฟิร์มแวร์ Arduino เพื่ออ่านค่าจากเซนเซอร์ แสดงค่าบนจอ เชื่อมต่อ Wi-Fi และส่งข้อมูลไปยังระบบ Backend เฟิร์มแวร์กำหนดรหัสอุปกรณ์ (sensor_id) และช่วงเวลาส่งข้อมูลทุก 5 วินาทีตามค่าที่ระบุในโปรแกรม พร้อมกลไกพยายามเชื่อมต่อ Wi-Fi ใหม่เมื่อการเชื่อมต่อขาดหาย

### 2.4.2 เซนเซอร์อุณหภูมิ ความชื้น และความดัน

เฟิร์มแวร์ของโครงงานเรียกใช้ออบเจกต์ SHT3X สำหรับอ่านอุณหภูมิและความชื้น และ QMP6988 สำหรับอ่านความดัน ข้อมูลที่ได้จะถูกจัดรูปแบบเป็น telemetry ก่อนส่งไปยัง Backend ทั้งนี้ค่าความแม่นยำและช่วงการวัดที่ควรนำไปอ้างอิงในรายงานฉบับสมบูรณ์ควรตรวจสอบกับรุ่นโมดูลจริงและเอกสารข้อมูล (datasheet) ของผู้ผลิต ไม่ควรนำข้อมูลจำเพาะของโมดูลรุ่นใกล้เคียงมาใช้แทนกัน

### 2.4.3 เซนเซอร์ตรวจจับการมีบุคคลและการเคลื่อนไหว

โครงงานใช้เซนเซอร์ STHS34PF80 ซึ่งเชื่อมต่อกับ M5Stack ผ่านบัส I²C สำหรับรับสถานะ presence และ motion [7] เฟิร์มแวร์อ่านสถานะจากรีจิสเตอร์ของอุปกรณ์ หากอ่านค่าไม่ได้จะละเว้นข้อมูลสถานะดังกล่าวในการส่ง telemetry แทนการส่งค่า false ซึ่งเป็นวิธีแยก “อ่านไม่สำเร็จ” ออกจาก “ตรวจไม่พบ”

## 2.5 การสื่อสารข้อมูลในระบบ

### 2.5.1 HTTP และ REST API

HTTP เป็นโพรโทคอลที่ใช้แลกเปลี่ยนข้อมูลระหว่าง client และ server ส่วน REST API เป็นรูปแบบการออกแบบ API ที่ใช้ทรัพยากรและ HTTP method เพื่อให้ client เรียกใช้งานบริการได้ ระบบต้นแบบใช้ REST API สำหรับส่ง telemetry และเรียกดูข้อมูล โดยเฟิร์มแวร์ส่งข้อมูลผ่าน `POST /api/telemetry` และ API สำหรับการใช้งานทั่วไปมีเส้นทางภายใต้ `/api/v1/` เช่น การส่งข้อมูลเซนเซอร์ การอ่านค่าล่าสุด การอ่านประวัติ และการจัดการเกณฑ์แจ้งเตือน

ก่อนบันทึกข้อมูล Backend จะตรวจสอบและปรับรูปแบบข้อมูล เช่น รหัสเซนเซอร์ อุณหภูมิ ความชื้น ความดัน สถานะต่าง ๆ และเวลา เมื่อข้อมูลไม่เป็นไปตามเงื่อนไข ระบบจะปฏิเสธข้อมูลแทนการนำค่าที่ผิดรูปแบบไปใช้โดยตรง

### 2.5.2 MQTT

MQTT เป็นโพรโทคอลสื่อสารแบบ publish/subscribe ที่กำหนดให้ผู้ส่งเผยแพร่ข้อความไปยัง broker และผู้รับสมัครรับข้อความจาก topic ที่สนใจ จึงช่วยลดการผูกการเชื่อมต่อโดยตรงระหว่างผู้ส่งกับผู้รับ [2] ในโครงงานนี้มีบริการ Eclipse Mosquitto เป็น MQTT broker และ Backend สามารถ subscribe topic เริ่มต้น `serverroom/sensors/data` โดยใช้ QoS 1 ในการสมัครรับข้อมูล

**ข้อควรระบุในการอธิบายระบบ:** เฟิร์มแวร์ M5Stack ในซอร์สโค้ดปัจจุบันส่ง telemetry ผ่าน HTTP ไม่ได้ publish ผ่าน MQTT โดยตรง ดังนั้น MQTT เป็นช่องทางรับข้อมูลเพิ่มเติมที่ Backend เตรียมไว้ ไม่ควรเขียนว่าอุปกรณ์ M5Stack ปัจจุบันส่งข้อมูลด้วย MQTT เว้นแต่จะมีการเพิ่มและทดสอบโค้ด publisher ในภายหลัง

### 2.5.3 การส่งเหตุการณ์แบบเรียลไทม์

นอกจากการเรียก API เพื่อดึงข้อมูล ระบบ Backend ยังเผยแพร่เหตุการณ์ไปยัง Dashboard ผ่าน Socket.IO เช่น การอัปเดตค่าจากเซนเซอร์ การเกิด alert การแก้ไขหรือปิด alert และการเปลี่ยนสถานะการใช้ห้อง ทำให้หน้าเว็บปรับข้อมูลตามเหตุการณ์ใหม่ได้ โดยไม่ต้องรอให้ผู้ใช้โหลดหน้าเว็บซ้ำ ระบบยังคงรองรับ WebSocket endpoint แบบเดิมสำหรับ client ที่ใช้รูปแบบข้อความเดิม

## 2.6 ซอฟต์แวร์และเทคโนโลยีที่ใช้

### 2.6.1 Backend ด้วย Node.js และ Express

Node.js ใช้สำหรับทำงาน JavaScript ฝั่งเซิร์ฟเวอร์ ส่วน Express เป็น framework สำหรับสร้างเว็บเซิร์ฟเวอร์และจัดการเส้นทาง API ในโครงงาน Backend ทำหน้าที่รับข้อมูลจาก HTTP และ MQTT ตรวจสอบข้อมูล บันทึกลง SQLite ประเมินเงื่อนไขแจ้งเตือน และส่ง event ไปยัง Dashboard

### 2.6.2 Frontend ด้วย React

React ใช้สร้างส่วนติดต่อผู้ใช้ด้วยองค์ประกอบย่อย (components) ที่นำกลับมาใช้ซ้ำได้ [4] Dashboard ของโครงงานแสดงค่าล่าสุด สถานะโดยรวม กราฟข้อมูลย้อนหลัง รายการ alert การตั้งค่า threshold และสถานะการใช้ห้อง โดยแยกส่วนการแสดงผลออกเป็นองค์ประกอบ เช่น การ์ดสรุปสถานะ กราฟ และรายการแจ้งเตือน

### 2.6.3 SQLite

SQLite เป็นระบบฐานข้อมูลเชิงสัมพันธ์แบบฝังตัว (embedded database) ซึ่งจัดเก็บฐานข้อมูลไว้ในไฟล์และไม่จำเป็นต้องมี database server แยก [3] โครงงานใช้ SQLite สำหรับจัดเก็บข้อมูล telemetry ประวัติ alert ค่า threshold สถานะการใช้ห้อง และสถานะการส่งรายงาน ตารางข้อมูลหลักประกอบด้วย

| ตาราง | ข้อมูลที่จัดเก็บ |
|---|---|
| `sensor_logs` | รหัสเซนเซอร์ ค่าที่วัดได้ สถานะ และเวลา |
| `alerts` | ประเภท ความรุนแรง ข้อความ เวลาเริ่ม และสถานะการแก้ไข |
| `settings` | ค่า threshold ที่ใช้ประเมินข้อมูล |
| `room_usage_state` | สถานะห้องและข้อมูลประกอบการยืนยันการไม่พบผู้ใช้งาน |
| `telegram_reports` | วันที่และเวลาของรายงานประจำวัน |
| `telegram_alert_reports` | เวลาอ้างอิงสำหรับการส่งรายงาน alert ซ้ำ |

การจัดเก็บลงฐานข้อมูลช่วยเรียกดูข้อมูลย้อนหลังและรักษาสถานะเมื่อ Backend เริ่มทำงานใหม่ อย่างไรก็ตาม ผู้ดูแลยังควรกำหนดวิธีสำรองข้อมูลและตรวจสอบพื้นที่จัดเก็บให้เหมาะสม

### 2.6.4 Docker และ Docker Compose

Docker ใช้บรรจุแอปพลิเคชันและองค์ประกอบที่จำเป็นให้อยู่ใน container ส่วน Docker Compose ใช้ระบุและเริ่มบริการหลายส่วนร่วมกันจากไฟล์ YAML [5] ระบบต้นแบบกำหนดบริการหลัก ได้แก่ Backend, Frontend และ MQTT broker พร้อม network และ volume สำหรับข้อมูล การจัดรูปแบบนี้ช่วยให้เริ่มระบบและทดสอบองค์ประกอบต่าง ๆ ได้อย่างเป็นแบบแผน แต่การใช้งานจริงยังต้องตั้งค่าเครือข่าย ความปลอดภัย และการสำรองข้อมูลตามสภาพแวดล้อมของหน่วยงาน

### 2.6.5 Telegram Bot API

Telegram Bot API เป็นส่วนติดต่อแบบ HTTP สำหรับให้โปรแกรมสื่อสารผ่าน bot [6] โครงงานสามารถใช้ bot ส่งข้อความเตือนเมื่อมีเหตุการณ์ที่เข้าเงื่อนไข รวมถึงรายงานสรุปประจำวัน หากไม่ได้กำหนด bot token และ chat ID ระบบยังรับและบันทึก telemetry ได้ แต่จะไม่สามารถส่งข้อความผ่าน Telegram ได้

## 2.7 หลักการประเมินและแจ้งเตือน

### 2.7.1 การประเมินค่าเทียบกับเกณฑ์

การประเมิน threshold คือการเปรียบเทียบค่าที่รับได้กับค่าขอบเขตที่กำหนด หากค่าต่ำกว่าขอบเขตล่างหรือสูงกว่าขอบเขตบน ระบบจะสร้างสถานะเตือนตามชนิดข้อมูลและความรุนแรงที่กำหนด สำหรับระบบต้นแบบ:

1. อุณหภูมิที่เกินขอบเขตใน `settings` จะถูกพิจารณาเป็น WARNING และกรณีต่ำกว่า 15°C หรือสูงกว่า 32°C จะยกระดับเป็น CRITICAL
2. ความชื้นที่ต่ำกว่าหรือสูงกว่าค่าที่กำหนดจะเป็น WARNING
3. หากได้รับ `smoke_detected=true` หรือ `water_leak=true` จะเป็น CRITICAL ตามกฎใน Backend
4. เมื่อค่ากลับสู่ช่วงที่ไม่เข้าเงื่อนไข ระบบจะเปลี่ยน alert ที่เกี่ยวข้องเป็นสถานะแก้ไขแล้ว

ระบบเก็บ alert ที่กำลังทำงานไว้และส่ง event เมื่อเกิด alert ใหม่ เปลี่ยนระดับความรุนแรง หรือแก้ไข alert แล้ว การแจ้งซ้ำสำหรับเหตุเดิมมีช่วงเวลาควบคุมเพื่อไม่ให้ส่งข้อความถี่เกินไป

### 2.7.2 การกำหนดค่า threshold

threshold ควรตั้งโดยคำนึงถึงข้อกำหนดของอุปกรณ์ แนวทางของผู้รับผิดชอบ และลักษณะห้อง ค่า threshold ในโปรแกรมเป็นค่าที่สามารถตั้งต้นหรือปรับเปลี่ยนได้ ไม่ได้เป็นมาตรฐานสากลในตัวเอง สำหรับโครงงานนี้ควรตรวจสอบให้ตรงกันอย่างน้อยสามส่วน ได้แก่

- ค่าที่แสดงเป็นช่วงเป้าหมายบนจอ M5Stack
- ค่า threshold ที่ Backend ใช้ประเมินและแจ้งเตือน
- ค่าเกณฑ์ที่อ้างอิงจากผู้ดูแลหรือแนวปฏิบัติที่หน่วยงานอนุมัติ

หากค่าทั้งสามส่วนไม่สอดคล้องกัน ผู้ใช้อาจเห็นสถานะบนอุปกรณ์ไม่ตรงกับสถานะบน Dashboard หรือข้อความแจ้งเตือน

### 2.7.3 การแจ้งเตือนและรายงาน

ระบบส่งเหตุการณ์ไปยัง Dashboard แบบเรียลไทม์ และสามารถส่งข้อความ Telegram เมื่อกำหนดค่าการเชื่อมต่อไว้ ข้อความรายงานสามารถประกอบด้วยชนิดเหตุการณ์ ค่าที่ตรวจพบ เกณฑ์ที่เกี่ยวข้อง เวลา และสถิติจากข้อมูลย้อนหลัง นอกจากนี้ระบบมีงานส่งรายงานประจำวันตามเวลาที่กำหนดในเขตเวลา Asia/Bangkok การแจ้งเตือนดังกล่าวเป็นช่องทางเสริม ผู้ดูแลควรตรวจสอบ Dashboard และสถานะของระบบอย่างสม่ำเสมอ ไม่ควรถือว่าการส่งข้อความสำเร็จเป็นหลักฐานว่าเซนเซอร์หรือเครือข่ายทำงานถูกต้องทุกกรณี

## 2.8 งานวิจัยและผลงานที่เกี่ยวข้อง

### 2.8.1 งานวิจัยเรื่องการติดตามอุณหภูมิและความชื้นด้วย Lattepanda และ ThingSpeak

Nasution และคณะ (2019) นำเสนอระบบตรวจติดตามอุณหภูมิและความชื้นของห้องเซิร์ฟเวอร์โดยใช้ Lattepanda และ ThingSpeak ข้อมูลจากเซนเซอร์ถูกส่งไปยังระบบคลาวด์และสามารถดูผ่านเว็บเบราว์เซอร์ โดยบทคัดย่อระบุว่าระบบแสดงข้อมูลแบบเรียลไทม์ทุก 30 วินาที [8]

งานดังกล่าวแสดงให้เห็นแนวทางการนำเซนเซอร์และแพลตฟอร์มออนไลน์มาใช้ติดตามสภาพแวดล้อมจากระยะไกล โครงงานปัจจุบันมีแนวคิดคล้ายกันในด้านการวัดค่าและแสดงผลผ่านเว็บ แต่พัฒนาระบบจัดเก็บและประมวลผล Backend ของตนเอง ใช้การแจ้งเตือนตาม threshold และอัปเดต Dashboard ผ่าน Socket.IO โดยเฟิร์มแวร์กำหนดช่วงส่งข้อมูลทุก 5 วินาที ซึ่งต้องประเมินร่วมกับความเสถียรของเครือข่ายและปริมาณข้อมูลที่เกิดขึ้น

### 2.8.2 งานวิจัยเรื่องระบบติดตามห้องเซิร์ฟเวอร์ด้วย IoT

Mulanje, Namacha และ Nyirenda (2022) เผยแพร่บทความในรูปแบบ preprint เรื่อง *IoT Based Smart Server Room Monitoring System* โดยกล่าวถึงข้อจำกัดของการตรวจสอบด้วยบุคลากร และนำเสนอแนวคิดระบบ IoT สำหรับติดตามอุณหภูมิ ความชื้น ควันหรือก๊าซ และน้ำรั่ว พร้อมการส่งข้อมูลผ่านเว็บ [9] เนื่องจากเอกสารนี้เป็น preprint จึงควรใช้เป็นแนวคิดประกอบ ไม่ควรอ้างผลการทดลองหรือประสิทธิภาพที่บทคัดย่อไม่ได้ยืนยัน

งานดังกล่าวมีขอบเขตด้านเหตุการณ์ที่กว้างกว่าระบบต้นแบบในโครงงานนี้ ส่วนระบบปัจจุบันมีการรับและประเมินฟิลด์ควันและน้ำรั่วในระดับซอฟต์แวร์ แต่ยังไม่มีเซนเซอร์ฮาร์ดแวร์สองชนิดนี้ติดตั้งในชุดทดลองจริง จุดนี้จึงเป็นข้อจำกัดและแนวทางต่อยอด ไม่ใช่ความสามารถที่ได้ทดสอบครบแล้ว

### 2.8.3 การสังเคราะห์งานที่เกี่ยวข้อง

จากการศึกษาเอกสารและงานวิจัยที่เกี่ยวข้อง สามารถสังเคราะห์ประเด็นสำหรับการพัฒนาได้ดังนี้

1. การตรวจวัดและดูข้อมูลย้อนหลังช่วยให้ผู้ดูแลเห็นสภาพห้องต่อเนื่องกว่าการตรวจด้วยมือเป็นครั้งคราว
2. การแจ้งเตือนควรเกิดจากเงื่อนไขที่กำหนดชัดเจน และควรแยกระดับความรุนแรงเพื่อให้ผู้ดูแลจัดลำดับการตอบสนองได้
3. ระบบต้องจัดการข้อมูลที่ขาดหายหรืออ่านไม่สำเร็จ โดยไม่ตีความข้อมูลที่ไม่มีว่าเป็นค่าปกติ
4. การใช้ Dashboard และช่องทางข้อความช่วยให้เข้าถึงข้อมูลได้สะดวก แต่ขึ้นอยู่กับเครือข่ายและการตั้งค่าบริการภายนอก
5. ระบบควรแสดงขอบเขตของความสามารถอย่างตรงไปตรงมา โดยเฉพาะอุปกรณ์ที่ยังไม่ติดตั้งจริงและเกณฑ์ที่ยังต้องให้หน่วยงานยืนยัน

## 2.9 สรุปกรอบแนวคิดของโครงงาน

กรอบแนวคิดของระบบสามารถอธิบายได้เป็น **ข้อมูลนำเข้า – กระบวนการ – ผลลัพธ์** ดังนี้

| องค์ประกอบ | รายละเอียด |
|---|---|
| ข้อมูลนำเข้า | อุณหภูมิ ความชื้น ความดัน สถานะ presence และ motion พร้อมรหัสเซนเซอร์และเวลา |
| กระบวนการ | อ่านค่าและส่งข้อมูลผ่าน Wi-Fi; รับข้อมูลผ่าน HTTP API หรือ MQTT; ตรวจสอบรูปแบบ; บันทึกใน SQLite; เปรียบเทียบ threshold; สร้างหรือแก้ไข alert; กระจาย event ไปยัง Dashboard |
| ผลลัพธ์ | ค่าปัจจุบันและประวัติบน Dashboard; สถานะห้อง; รายการ alert; การแจ้งเตือนหรือรายงาน Telegram เมื่อกำหนดค่าใช้งาน |

ลำดับการทำงานโดยสรุปคือ **เซนเซอร์วัดค่า → M5Stack ประมวลผลและส่ง telemetry → Backend ตรวจสอบและบันทึก → ระบบประเมิน threshold → Dashboard แสดงผลและระบบแจ้งเตือนเผยแพร่เหตุการณ์** กรอบดังกล่าวเป็นพื้นฐานสำหรับการกำหนดวิธีดำเนินงาน การทดสอบความถูกต้องของข้อมูล การทดสอบการแจ้งเตือน และการประเมินผลในบทถัดไป

## เอกสารอ้างอิง

[1] ASHRAE Technical Committee 9.9. “ASHRAE TC 9.9 Datacom Encyclopedia and Data Center Standards and Guidance.” สืบค้นจาก https://www.ashrae.org/technical-resources/bookstore/datacom-series

[2] OASIS. *MQTT Version 5.0*. OASIS Standard. สืบค้นจาก https://docs.oasis-open.org/mqtt/mqtt/v5.0/mqtt-v5.0.html

[3] SQLite. “About SQLite.” สืบค้นจาก https://sqlite.org/about.html

[4] React. “Quick Start.” สืบค้นจาก https://react.dev/learn

[5] Docker. “Docker Compose.” สืบค้นจาก https://docs.docker.com/compose/

[6] Telegram. “Telegram Bot API.” สืบค้นจาก https://core.telegram.org/bots/api

[7] STMicroelectronics. *STHS34PF80 Datasheet*. สืบค้นจาก https://www.st.com/resource/en/datasheet/sths34pf80.pdf

[8] Nasution, T. H., Muchtar, M. A., Seniman, และ Siregar, I. (2019). “Monitoring temperature and humidity of server room using Lattepanda and ThingSpeak.” *Journal of Physics: Conference Series*, 1235(1), 012068. https://doi.org/10.1088/1742-6596/1235/1/012068

[9] Mulanje, S., Namacha, E., และ Nyirenda, M. (2022). “IoT Based Smart Server Room Monitoring System.” SSRN preprint. https://doi.org/10.2139/ssrn.4285465

> หมายเหตุ: ก่อนส่งเล่มฉบับสมบูรณ์ ควรตรวจรูปแบบบรรณานุกรมตามคู่มือของสถานศึกษา และยืนยันรายละเอียดรุ่นเซนเซอร์/เอกสารผู้ผลิตให้ตรงกับอุปกรณ์ที่ติดตั้งจริง
